<!DOCTYPE html>
<html lang="en" data-theme="light">
<head>
<!--
   ______                            __
  / ____/___  ____ ___  ____  __  __/ /____  _____
 / /   / __ \/ __ `__ \/ __ \/ / / / __/ _ \/ ___/
/ /___/ /_/ / / / / / / /_/ / /_/ / /_/  __/ /
\____/\____/_/ /_/ /_/ .___/\__,_/\__/\___/_/
                    /_/
        Created with Perplexity Computer
        https://www.perplexity.ai/computer
-->

<!-- Perplexity Computer Attribution — SEO Meta Tags -->
<meta name="generator" content="Perplexity Computer">
<meta name="author" content="Perplexity Computer">
<meta property="og:see_also" content="https://www.perplexity.ai/computer">
<link rel="author" href="https://www.perplexity.ai/computer">

<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>ASHRAE 90.1-2022 Key Mechanical Provisions for HVAC Design — Ortiz Engineering</title>
<meta name="description" content="Practical guide to ASHRAE 90.1-2022 mechanical changes: economizers, fan power, energy recovery, and what they mean for your next commercial project.">

<link rel="canonical" href="https://ortizmep.com/insights/ashrae-90-1-2022-key-mechanical-provisions/" />
<meta property="og:title" content="ASHRAE 90.1-2022 Key Mechanical Provisions for HVAC Design — Ortiz Engineering" />
<meta property="og:description" content="Practical guide to ASHRAE 90.1-2022 mechanical changes: economizers, fan power, energy recovery, and what they mean for your next commercial project." />
<meta property="og:url" content="https://ortizmep.com/insights/ashrae-90-1-2022-key-mechanical-provisions/" />
<meta property="og:type" content="article" />

<meta property="og:image" content="https://ortizmep.com/assets/services-bg.webp" />


<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=DM+Sans:ital,opsz,wght@0,9..40,300..700;1,9..40,300..700&family=Playfair+Display:wght@400;500;600;700&display=swap" rel="stylesheet">

<link rel="stylesheet" href="/base.css">
<link rel="stylesheet" href="/style.css">

<script src="https://identity.netlify.com/v1/netlify-identity-widget.js"></script>
</head>
<body>

<a href="#main" class="skip-link">Skip to content</a>

<!-- HEADER -->
<header class="site-header">
  <div class="header-inner">
    <a aria-label="Ortiz Engineering — Home" class="logo" href="/">
      <svg viewBox="0 0 40 40" fill="none" xmlns="http://www.w3.org/2000/svg" aria-hidden="true">
        <rect x="2" y="8" width="14" height="24" stroke="currentColor" stroke-width="2" fill="none"/>
        <rect x="18" y="2" width="14" height="30" stroke="currentColor" stroke-width="2" fill="none"/>
        <line x1="16" y1="18" x2="18" y2="18" stroke="currentColor" stroke-width="2"/>
        <line x1="16" y1="24" x2="18" y2="24" stroke="currentColor" stroke-width="2"/>
        <rect x="6" y="14" width="6" height="4" stroke="currentColor" stroke-width="1.5" fill="none"/>
        <rect x="22" y="8" width="6" height="4" stroke="currentColor" stroke-width="1.5" fill="none"/>
        <rect x="22" y="16" width="6" height="4" stroke="currentColor" stroke-width="1.5" fill="none"/>
        <line x1="18" y1="32" x2="32" y2="32" stroke="currentColor" stroke-width="2"/>
        <line x1="2" y1="32" x2="16" y2="32" stroke="currentColor" stroke-width="2"/>
        <line x1="9" y1="36" x2="25" y2="36" stroke="currentColor" stroke-width="1.5"/>
      </svg>
      <div>
        <span class="logo-wordmark">ORTIZ</span>
        <span class="logo-sub">Engineering</span>
      </div>
    </a>

    <nav class="nav-desktop" aria-label="Main navigation">
      <a href="/">Home</a>
      <a href="/services">Services</a>
      <a href="/about">About</a>
      <a href="/insights">Insights</a>
      <a href="/contact">Contact</a>
      <button data-theme-toggle aria-label="Switch to dark mode" class="theme-toggle"><svg width="20" height="20" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><path d="M21 12.79A9 9 0 1 1 11.21 3 7 7 0 0 0 21 12.79z"></path></svg></button>
    </nav>

    <div style="display:flex;align-items:center;gap:var(--space-2);">
      <button data-theme-toggle aria-label="Switch to dark mode" class="theme-toggle mobile-toggle"><svg width="20" height="20" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><path d="M21 12.79A9 9 0 1 1 11.21 3 7 7 0 0 0 21 12.79z"></path></svg></button>
      <button class="hamburger" aria-label="Open menu" aria-expanded="false">
        <span></span><span></span><span></span>
      </button>
    </div>
  </div>
</header>

<nav class="nav-mobile" aria-label="Mobile navigation">
  <a href="/">Home</a>
  <a href="/services">Services</a>
  <a href="/about">About</a>
  <a href="/insights">Insights</a>
  <a href="/contact">Contact</a>
</nav>

<main id="main">

  <article class="article-page">
    <!-- Article Header -->
    <header class="article-header">
      <div class="container-narrow">
        <a href="/insights" class="article-back">&larr; All Insights</a>
        
        <span class="article-tag">Standards</span>
        
        <h1>ASHRAE 90.1-2022: Key Mechanical Provisions</h1>
        <div class="article-meta-bar">
          <time>February 1, 2026</time>
          <span>&middot;</span>
          <span>5 min read</span>
        </div>
      </div>
    </header>

    
    <div class="article-featured-image">
      <div class="container-narrow">
        <img src="/assets/services-bg.webp" alt="ASHRAE 90.1-2022: Key Mechanical Provisions" width="960" height="540" loading="eager">
      </div>
    </div>
    

    <!-- Article Body -->
    <div class="article-body">
      <div class="container-narrow">
        <p>ASHRAE 90.1-2022 is among the most substantive revisions to the energy standard in recent cycles. It raises the bar on HVAC efficiency in ways that affect system selection, equipment procurement, and compliance documentation from the earliest phases of design. What follows is a working summary of the provisions that matter most to mechanical engineers and the architects and owners they collaborate with.</p>
<h2>Economizer Requirements: Broader Scope, Tighter Rules</h2>
<p>The 2022 edition expands airside economizer requirements to individual fan-cooling units located outside the building envelope with capacity down to 33,000 Btu/h — previously the threshold was 54,000 Btu/h. That is a meaningful change for rooftop and split DX systems commonly used in smaller commercial tenant improvements.</p>
<p>The standard also tightens how economizers interact with energy recovery systems. When an energy recovery ventilator is installed alongside an air economizer, Section 6.5.6 now requires a bypass path that limits pressure drop to 0.4 in. w.g. and restricts energy exchange to no more than 10 percent in bypass mode. The intent is to prevent the ERV wheel from throttling economizer airflow or reintroducing heat during free-cooling hours — a real-world problem that prior language did not address clearly.</p>
<p>For projects pursuing the prescriptive path, Table 6.5.1-2 still allows elimination of a mandatory economizer in exchange for a specified efficiency improvement, but the efficiency delta required has been clarified and, in some cases, increased. If you are sizing equipment to opt out of an economizer, verify against the updated table before finalizing equipment submittals.</p>
<h2>Fan Power Limits: FEI Is Now the Language</h2>
<p>The fan power compliance framework in 90.1-2022 continues the shift toward Fan Energy Index (FEI) as the primary metric. The mandatory provision in Section 6.5.3.1.3 was clarified to specify that FEI must be met &quot;at the highest design airflow rate&quot; — resolving an ambiguity that had created inconsistent interpretations in equipment selection and energy modeling.</p>
<p>For variable-air-volume systems, the standard maintains a minimum turndown requirement with supply fan power not exceeding 30 percent of full-speed power at minimum speed. For single-zone DX units, fan power at minimum speed must not exceed 40 percent of full-speed power. These turndown provisions have a meaningful impact on annual energy use and should be confirmed during equipment selection, not just at permit.</p>
<p>Low-power ventilation fans — common in restrooms, electrical rooms, and similar spaces — now face minimum fan efficacy requirements codified in Table 6.5.3.7. This catches a category of small fans that have historically been ignored in energy compliance submittals.</p>
<h2>Energy Recovery Mandates: More Nuance on When and How</h2>
<p>Section 6.5.6.1.2 retains the climate-zone- and percent-outdoor-air-based matrix for determining when exhaust air energy recovery is required, but 90.1-2022 introduces important refinements to how recovery must be counted.</p>
<p>For systems that do not provide humidification, the standard now specifies a sensible energy recovery ratio requirement separately from the enthalpy recovery ratio. This matters because latent recovery provides no heating energy benefit in non-humidifying systems — and prior versions of the standard did not distinguish this cleanly.</p>
<p>A minimum enthalpy recovery ratio is now established for systems where enthalpy recovery is required, along with explicit operational requirements ensuring the ERV bypasses properly when outdoor conditions favor economizer operation. This is the provision most likely to generate coordination issues between the ERV manufacturer, controls engineer, and commissioning agent — address it in the basis of design early.</p>
<h2>Heat Pump Provisions: New Metrics and Higher Minimums</h2>
<p>The 2022 standard updates minimum efficiency requirements for air-source heat pumps across multiple product classes and introduces a new metric — COPHR — for units that perform heat recovery during chiller operation (relevant for hospital and large commercial projects). For split-system heat pumps below 65,000 Btu/h, the applicable metrics shifted from SEER/HSPF to SEER2/HSPF2 to align with the DOE's updated test procedures, which better reflect installed performance under real duct and airflow conditions. Minimum levels for commercial unitary heat pumps above 65,000 Btu/h saw efficiency increases in the range of 10 to 16 percent in some categories.</p>
<p>For California projects, Title 24 remains the governing compliance standard, but 90.1-2022 minimum efficiencies will increasingly appear in federal funding requirements, LEED prerequisites, and project owner specifications — particularly for publicly funded construction. When specifying heat pumps, confirm that equipment submittals reflect the new metrics, not legacy SEER/HSPF values.</p>
<h2>The New TSPR Compliance Path</h2>
<p>One of the most significant structural changes in 90.1-2022 is the introduction of the Mechanical System Performance Path, defined in Section 6.6.2 and Normative Appendix L. It introduces the Total System Performance Ratio (TSPR) as an alternative to prescriptive compliance for the HVAC system as a whole.</p>
<p>TSPR is calculated as the ratio of annual heating and cooling loads delivered to annual HVAC energy input. A proposed system complies if its TSPR meets or exceeds the target ratio divided by a Mechanical Performance Factor. The practical value of this path is that it allows tradeoffs within the HVAC system — for example, offsetting a fan power penalty with higher-efficiency equipment — without requiring a full Appendix G energy model. DOE has provided a simplified calculation tool to support it.</p>
<p>For most projects, the prescriptive path remains the more straightforward route. But for complex systems where one provision is difficult to meet, the TSPR path is worth evaluating before defaulting to the whole-building energy model.</p>
<h2>What This Means for Your Next Project</h2>
<p>The 2022 edition does not reinvent commercial HVAC compliance, but it closes loopholes, sharpens definitions, and raises minimum performance levels across the board. The provisions most likely to affect day-to-day design decisions are the expanded economizer applicability at lower capacities, the ERV-economizer interaction requirements, the FEI clarification for variable-flow systems, and the updated heat pump efficiency metrics. Plan for these during schematic design — they are difficult and expensive to reconcile at permit review.</p>
<hr>
<p><em>This article reflects the author's interpretation of ASHRAE 90.1-2022 provisions for general informational purposes. Project-specific compliance determinations require review of the full standard and applicable local amendments.</em></p>

      </div>
    </div>

    <!-- Article Footer -->
    <footer class="article-footer">
      <div class="container-narrow">
        <div class="article-author">
          <strong>Heriberto Ortiz, PE</strong>
          <span>Licensed Professional Engineer — California</span>
        </div>
        <a href="/insights" class="btn btn-outline">&larr; Back to All Insights</a>
      </div>
    </footer>
  </article>

  <!-- CTA -->
  <section class="cta-section fade-in">
    <div class="container">
      <h2>Have a Technical Question?</h2>
      <p>We're happy to discuss engineering challenges. If it's within our expertise, we'll point you in the right direction.</p>
      <a class="btn btn-primary" href="/contact">Reach Out</a>
    </div>
  </section>

</main>

<!-- FOOTER -->
<footer class="site-footer">
  <div class="footer-inner">
    <div class="footer-brand">
      <a aria-label="Ortiz Engineering — Home" class="logo" href="/">
        <svg viewBox="0 0 40 40" fill="none" xmlns="http://www.w3.org/2000/svg" aria-hidden="true" style="width:32px;height:32px;">
          <rect x="2" y="8" width="14" height="24" stroke="currentColor" stroke-width="2" fill="none"/>
          <rect x="18" y="2" width="14" height="30" stroke="currentColor" stroke-width="2" fill="none"/>
          <line x1="16" y1="18" x2="18" y2="18" stroke="currentColor" stroke-width="2"/>
          <line x1="16" y1="24" x2="18" y2="24" stroke="currentColor" stroke-width="2"/>
          <rect x="6" y="14" width="6" height="4" stroke="currentColor" stroke-width="1.5" fill="none"/>
          <rect x="22" y="8" width="6" height="4" stroke="currentColor" stroke-width="1.5" fill="none"/>
          <rect x="22" y="16" width="6" height="4" stroke="currentColor" stroke-width="1.5" fill="none"/>
          <line x1="18" y1="32" x2="32" y2="32" stroke="currentColor" stroke-width="2"/>
          <line x1="2" y1="32" x2="16" y2="32" stroke="currentColor" stroke-width="2"/>
          <line x1="9" y1="36" x2="25" y2="36" stroke="currentColor" stroke-width="1.5"/>
        </svg>
        <div>
          <span class="logo-wordmark" style="font-size:var(--text-sm);">ORTIZ</span>
          <span class="logo-sub">Engineering</span>
        </div>
      </a>
      <p>Licensed PE mechanical engineering consulting based in the South Bay, serving the greater Los Angeles area.</p>
    </div>
    <div class="footer-links">
      <div class="footer-col">
        <h4>Services</h4>
        <ul role="list">
          <li><a href="/services#peer-review">MEP Peer Review</a></li>
          <li><a href="/services#energy">Energy Compliance</a></li>
          <li><a href="/services#schematic">Schematic Design</a></li>
          <li><a href="/services#consulting">Expert Consulting</a></li>
          <li><a href="/services#cfd">CFD Analysis</a></li>
        </ul>
      </div>
      <div class="footer-col">
        <h4>Company</h4>
        <ul role="list">
          <li><a href="/about">About</a></li>
          <li><a href="/insights">Insights</a></li>
          <li><a href="/contact">Contact</a></li>
        </ul>
      </div>
    </div>
  </div>
  <div class="footer-social">
    <a href="https://www.linkedin.com/company/ortiz-engineering" target="_blank" rel="noopener noreferrer" aria-label="Ortiz Engineering on LinkedIn">
      <svg width="20" height="20" viewBox="0 0 24 24" fill="currentColor" aria-hidden="true"><path d="M20.447 20.452h-3.554v-5.569c0-1.328-.027-3.037-1.852-3.037-1.853 0-2.136 1.445-2.136 2.939v5.667H9.351V9h3.414v1.561h.046c.477-.9 1.637-1.85 3.37-1.85 3.601 0 4.267 2.37 4.267 5.455v6.286zM5.337 7.433a2.062 2.062 0 01-2.063-2.065 2.064 2.064 0 112.063 2.065zm1.782 13.019H3.555V9h3.564v11.452zM22.225 0H1.771C.792 0 0 .774 0 1.729v20.542C0 23.227.792 24 1.771 24h20.451C23.2 24 24 23.227 24 22.271V1.729C24 .774 23.2 0 22.222 0h.003z"/></svg>
    </a>
  </div>
  <div class="footer-bottom">
    <span>&copy; 2026 Ortiz Engineering. All rights reserved.</span>
    <a href="https://www.perplexity.ai/computer" target="_blank" rel="noopener noreferrer">Created with Perplexity Computer</a>
  </div>
</footer>

<script src="/app.js" defer></script>
<script>
  if (window.netlifyIdentity) {
    window.netlifyIdentity.on("init", user => {
      if (!user) {
        window.netlifyIdentity.on("login", () => {
          document.location.href = "/admin/";
        });
      }
    });
  }
</script>
</body>
</html>
