---
layout: article.njk
title: "ASHRAE 90.1-2022: Key Mechanical Provisions"
date: 2026-02-01
tag: "Standards"
excerpt: "A practical summary of the mechanical provisions that matter most for commercial HVAC design — economizer requirements, fan power limits, and energy recovery mandates."
featuredImage: "/assets/services-bg.webp"
metaTitle: "ASHRAE 90.1-2022 Key Mechanical Provisions for HVAC Design"
metaDescription: "Practical guide to ASHRAE 90.1-2022 mechanical changes: economizers, fan power, energy recovery, and what they mean for your next commercial project."
---

ASHRAE 90.1-2022 is among the most substantive revisions to the energy standard in recent cycles. It raises the bar on HVAC efficiency in ways that affect system selection, equipment procurement, and compliance documentation from the earliest phases of design. What follows is a working summary of the provisions that matter most to mechanical engineers and the architects and owners they collaborate with.

## Economizer Requirements: Broader Scope, Tighter Rules

The 2022 edition expands airside economizer requirements to individual fan-cooling units located outside the building envelope with capacity down to 33,000 Btu/h — previously the threshold was 54,000 Btu/h. That is a meaningful change for rooftop and split DX systems commonly used in smaller commercial tenant improvements.

The standard also tightens how economizers interact with energy recovery systems. When an energy recovery ventilator is installed alongside an air economizer, Section 6.5.6 now requires a bypass path that limits pressure drop to 0.4 in. w.g. and restricts energy exchange to no more than 10 percent in bypass mode. The intent is to prevent the ERV wheel from throttling economizer airflow or reintroducing heat during free-cooling hours — a real-world problem that prior language did not address clearly.

For projects pursuing the prescriptive path, Table 6.5.1-2 still allows elimination of a mandatory economizer in exchange for a specified efficiency improvement, but the efficiency delta required has been clarified and, in some cases, increased. If you are sizing equipment to opt out of an economizer, verify against the updated table before finalizing equipment submittals.

## Fan Power Limits: FEI Is Now the Language

The fan power compliance framework in 90.1-2022 continues the shift toward Fan Energy Index (FEI) as the primary metric. The mandatory provision in Section 6.5.3.1.3 was clarified to specify that FEI must be met "at the highest design airflow rate" — resolving an ambiguity that had created inconsistent interpretations in equipment selection and energy modeling.

For variable-air-volume systems, the standard maintains a minimum turndown requirement with supply fan power not exceeding 30 percent of full-speed power at minimum speed. For single-zone DX units, fan power at minimum speed must not exceed 40 percent of full-speed power. These turndown provisions have a meaningful impact on annual energy use and should be confirmed during equipment selection, not just at permit.

Low-power ventilation fans — common in restrooms, electrical rooms, and similar spaces — now face minimum fan efficacy requirements codified in Table 6.5.3.7. This catches a category of small fans that have historically been ignored in energy compliance submittals.

## Energy Recovery Mandates: More Nuance on When and How

Section 6.5.6.1.2 retains the climate-zone- and percent-outdoor-air-based matrix for determining when exhaust air energy recovery is required, but 90.1-2022 introduces important refinements to how recovery must be counted.

For systems that do not provide humidification, the standard now specifies a sensible energy recovery ratio requirement separately from the enthalpy recovery ratio. This matters because latent recovery provides no heating energy benefit in non-humidifying systems — and prior versions of the standard did not distinguish this cleanly.

A minimum enthalpy recovery ratio is now established for systems where enthalpy recovery is required, along with explicit operational requirements ensuring the ERV bypasses properly when outdoor conditions favor economizer operation. This is the provision most likely to generate coordination issues between the ERV manufacturer, controls engineer, and commissioning agent — address it in the basis of design early.

## Heat Pump Provisions: New Metrics and Higher Minimums

The 2022 standard updates minimum efficiency requirements for air-source heat pumps across multiple product classes and introduces a new metric — COPHR — for units that perform heat recovery during chiller operation (relevant for hospital and large commercial projects). For split-system heat pumps below 65,000 Btu/h, the applicable metrics shifted from SEER/HSPF to SEER2/HSPF2 to align with the DOE's updated test procedures, which better reflect installed performance under real duct and airflow conditions. Minimum levels for commercial unitary heat pumps above 65,000 Btu/h saw efficiency increases in the range of 10 to 16 percent in some categories.

For California projects, Title 24 remains the governing compliance standard, but 90.1-2022 minimum efficiencies will increasingly appear in federal funding requirements, LEED prerequisites, and project owner specifications — particularly for publicly funded construction. When specifying heat pumps, confirm that equipment submittals reflect the new metrics, not legacy SEER/HSPF values.

## The New TSPR Compliance Path

One of the most significant structural changes in 90.1-2022 is the introduction of the Mechanical System Performance Path, defined in Section 6.6.2 and Normative Appendix L. It introduces the Total System Performance Ratio (TSPR) as an alternative to prescriptive compliance for the HVAC system as a whole.

TSPR is calculated as the ratio of annual heating and cooling loads delivered to annual HVAC energy input. A proposed system complies if its TSPR meets or exceeds the target ratio divided by a Mechanical Performance Factor. The practical value of this path is that it allows tradeoffs within the HVAC system — for example, offsetting a fan power penalty with higher-efficiency equipment — without requiring a full Appendix G energy model. DOE has provided a simplified calculation tool to support it.

For most projects, the prescriptive path remains the more straightforward route. But for complex systems where one provision is difficult to meet, the TSPR path is worth evaluating before defaulting to the whole-building energy model.

## What This Means for Your Next Project

The 2022 edition does not reinvent commercial HVAC compliance, but it closes loopholes, sharpens definitions, and raises minimum performance levels across the board. The provisions most likely to affect day-to-day design decisions are the expanded economizer applicability at lower capacities, the ERV-economizer interaction requirements, the FEI clarification for variable-flow systems, and the updated heat pump efficiency metrics. Plan for these during schematic design — they are difficult and expensive to reconcile at permit review.

---

*This article reflects the author's interpretation of ASHRAE 90.1-2022 provisions for general informational purposes. Project-specific compliance determinations require review of the full standard and applicable local amendments.*
